# 08 — תקינה ורגולציה למנוע התכנון: BESS, לוחות, כבלים, הארקות (18.10.2026)

מטרה: לעגן כל בדיקה אוטומטית וכל הערה סטנדרטית במנוע `bee-cad` במקור מזוהה, ולסמן במפורש מה אומת ומה לא.
הסביבה שבה נכתב המסמך חסומה לרוב אתרי המקור (gov.il, sii.org.il, seeei.org.il, aeai.org.il, ti-soft.com — DNS/403), ולכן
הממצאים נשענים על תקצירי חיפוש ועל ידע קיים; כל ערך מספרי מסומן **[נבדק]** / **[לאימות]**.

## 1. מערכות אגירה (BESS) — מסגרת רגולטורית בישראל

משלים את [02-regulation-tariffs.md](02-regulation-tariffs.md) §0.8 (הנחיות מינהל החשמל לאגירה 24.03.2021: מפסק ראשי משולט, מפסק PCS בטווח ראייה ≤ 3 מ', לחצן חירום משולט, מעבר חופשי ≥ 0.6 מ', ת"י 62619) — כאן המיפוי לבדיקות ולהערות של המנוע.

| מקור | מה הוא קובע (לפי התקציר) | סטטוס | קישור |
|---|---|---|---|
| **מינהל החשמל — "הנחיות להתקנת מערכות אגירת אנרגיה במצברים המחוברות לרשת החלוקה"**, 24.03.2021 | התאמה לתקנות החשמל ולתקנים (לממירים: ת"י 4777-2, ת"י 15470 מוזכרים בתקציר); דרישה להתאמה לדרישות הרשות הארצית לכבאות והצלה; מפסק זרם ביציאת הממיר בטווח ראייה ובמרחק ≤ 3 מ' (וגם הגבלת מרחק מודול המצברים–ממיר); מערכת מתחת לדרך מילוט — מרחק אנכי ≥ 1.2 מ' ללא מחיצה חסינת אש | [לאימות] — הטקסט חולץ מתקצירים; המספרים 3 מ' / 1.2 מ' לאימות מול הקובץ | [PDF ב-gov.il](https://www.gov.il/BlobFolder/generalpage/mm_ezer_tak_han_peir_hav_2025/he/Files_Minhal_Hashmal_Files_Seder_Hadash_2025_Hanhayot_files_Agirat_energia__hanhayot_agira_24.03.2021.pdf) |
| **טיוטת הנחיות מינהל החשמל** 29.12.2019 (להתייחסות הציבור) | הנוסח המוקדם של אותן הנחיות | רקע | [PDF](https://www.gov.il/BlobFolder/generalpage/hanayot_minhal_db_files/he/Files_Minhal_Hashmal_Files_Minhal_Hashmal_Draft_agira_energy_matzber.pdf) |
| **הרצאת אריאל סגל (AEAI, 05/2025) — "הנחיות מינהל החשמל למערכות אגירה"** | פירוש ההנחיות: "אי חשמלי", מפסק ≤ 3 מ' | [לאימות] | [PDF](https://www.aeai.org.il/wp-content/uploads/sites/3/2025/05/%D7%94%D7%A0%D7%97%D7%99%D7%95%D7%AA_%D7%9E%D7%99%D7%A0%D7%94%D7%9C-%D7%94%D7%97%D7%A9%D7%9E%D7%9C-%D7%9C%D7%9E%D7%A2%D7%A8%D7%9B%D7%95%D7%AA-%D7%90%D7%92%D7%99%D7%A8%D7%94.pdf) |
| **SEEEI — מסמך אגירת אנרגיה (בוריס שוורץ)** | סקירת המסגרת: הנחיות מינהל החשמל, כבאות, IEC/EN 62619 לסוללות ליתיום תעשייתיות | [לאימות] | [PDF](https://www.seeei.org.il/images/%D7%9E%D7%A1%D7%9E%D7%9A%20%D7%90%D7%92%D7%99%D7%A8%D7%AA%20%D7%90%D7%A0%D7%A8%D7%92%D7%99%D7%94%20%20%D7%9C%D7%A4%D7%A8%D7%A1%D7%95%D7%9D%20%D7%91%D7%90%D7%AA%D7%A8%20-%20.pdf) |
| **מכון התקנים — מצגת EESS (רוני שוורץ)** | תקינה למערכות אגירה: IEC 62619 (תאים/סוללות ליתיום לשימוש תעשייתי), IEC 63056 (בטיחות תאים וסוללות ליתיום ב-ESS); בדיקות המכון מכסות את צד ה-DC (סוללות + בקר), צד AC במעבדה חשמלית נפרדת; "תקן ישראלי נוב' 2021" | [לאימות] — מספר הת"י לא זוהה | [PDF](https://www.sii.org.il/media/k25bcoqz/%D7%9E%D7%9B%D7%95%D7%9F-%D7%94%D7%AA%D7%A7%D7%A0%D7%99%D7%9D-%D7%94%D7%99%D7%A9%D7%A8%D7%90%D7%9C%D7%99-%D7%91%D7%97%D7%96%D7%99%D7%AA-%D7%94%D7%A2%D7%A9%D7%99%D7%99%D7%94-%D7%A8%D7%95%D7%A0%D7%99-%D7%A9%D7%95%D7%95%D7%A8%D7%A5-%D7%94%D7%AA%D7%90%D7%9E%D7%94-%D7%9C%D7%AA%D7%A7%D7%9F-%D7%A9%D7%9C-%D7%9E%D7%A2%D7%A8%D7%9B%D7%95%D7%AA-%D7%90%D7%92%D7%99%D7%A8%D7%AA-%D7%90%D7%A0%D7%A8%D7%92%D7%99%D7%94.pdf), [דף PV/אגירה של המכון](https://www.sii.org.il/he/pv) |
| **כבאות והצלה** | אין בתוצאות "הוראת נציב" ייעודית ל-BESS; יועצים מדווחים שהרשות נשענת על NFPA 855 בהתאמות: מרחק ≥ 3 מ' ממבנים/גבול חלקה/חומרים דליקים/מתקן אגירה אחר אלא אם קיר אש; רחבת היערכות לכבאים; הידרנטים בספיקה ולחץ | [לאימות מול הרשות] | [de-eng](https://www.de-eng.co.il/energy-storage-system-planning/), [מדיניות תכנונית לאגירה 11/2021](https://www.gov.il/BlobFolder/news/press_021121/he/planning_policy_energy.pdf) |
| **רשות החשמל — מסלול מהיר לאגירה/PV**, החלטה 15.1.2025 (תיקון החלטה 70104) | הרחבת המסלול המהיר לחיבור מתקני ייצור פוטו-וולטאי ומתקני אגירה; שני מנגנונים (עד 630 kVA כולל הזרמה / מסלול מהיר לצריכה עצמית ללא הזרמה) | [לאימות] — הסף 630 kVA מתוך טקסט חלקי | [סקירת אולגן-רוב 10.3.2025](https://olgan-rub.com/wp-content/uploads/2025/03/%D7%A1%D7%A7%D7%99%D7%A8%D7%94-%D7%AA%D7%A7%D7%95%D7%A4%D7%AA%D7%99%D7%AA-%D7%A1%D7%95%D7%A4%D7%99-10.3.2025-.pdf), [e2esolar](https://www.e2esolar.com/regulations) |
| **רשות החשמל — דוח מצב משק החשמל 2025** | יעד > 9,000 MW אגירה ל-2030; מכרז אגירה ראשון (02/2025, ~4,000 MW, הפעלה מ-2027) | רקע | [PDF](https://www.gov.il/BlobFolder/generalpage/dochmeshek/he/Files_netunei_hasmal_AnnualReport_2024-2025_nnn.pdf) |

**איך זה נכנס למנוע:**
- דף השער ו-E-01 (הערות כלליות) מצטטים את ההנחיות ואת תקנות החשמל בשמן; הערות על אתר BESS מקבלות קידומת "לפי הנחיות מינהל החשמל 24.03.2021 — לאימות".
- QA: בדיקה חדשה מוצעת (טרם מומשה) — `BESS_DISCONNECT`: לכל צומת `pcs`/`bess` חייב להיות מנתק/מפסק בלוח האיסוף במרחק ≤ 3 מ' (שדה `distance_m` במודל) — ייכנס כשיאומת הסעיף.
- פריסת תשתיות (E-02): מרחקי בטיחות (3 מ' ממבנה/גבול, רחבת כבאים) — שדה `clearances` ב-`SiteLayout` עם בדיקה אוטומטית — ייכנס אחרי אימות מול הרשות.

## 2. לוחות חשמל (מתח נמוך)

| מקור | דרישה | שימוש במנוע |
|---|---|---|
| **תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ"א–1991** ([נבו](https://www.nevo.co.il/law_html/law00/72055.htm), [ויקיטקסט](https://he.wikisource.org/wiki/%D7%AA%D7%A7%D7%A0%D7%95%D7%AA_%D7%94%D7%97%D7%A9%D7%9E%D7%9C_(%D7%94%D7%AA%D7%A7%D7%A0%D7%AA_%D7%9C%D7%95%D7%97%D7%95%D7%AA_%D7%91%D7%9E%D7%AA%D7%97_%D7%A2%D7%93_1000_%D7%95%D7%95%D7%9C%D7%98))) | לוח יתוכנן וימוקם כך שהטמפרטורה המרבית של כל חלק לא תעלה על המותר; מקום ההתקנה מואר ומאוורר; סימון מפסקים/מכשירי מדידה לפי תפקידם; לוח עם מפסק ראשי ≥ 100A — סימון מהדקים ומוליכים; תיקון התשס"ח (2008) — מיקום לוחות (תקנה 27) והארקת הלוח לפי תקנות ההארקות | הערה סטנדרטית 2 ב-E-01; QA `TITLE_BLOCK`/`DUP_TAG` (כל מפסק מתויג); בעתיד: שדה `location` ללוח |
| **ת"י 61439-1/-2** ([מכון התקנים — תו תקן ללוחות](https://www.sii.org.il/he/electrical-panel)) | בניית לוחות ובדיקות שגרה; רשות החשמל דורשת עמידה בת"י 61439-2; חישוב עליית טמפרטורה לפי התקן | הערת "חישובי טמפרטורה לכל לוח" (Roche G005) + הערה סטנדרטית 2 |
| **תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ"ה–1984** ([ויקיטקסט](https://he.wikisource.org/wiki/%D7%AA%D7%A7%D7%A0%D7%95%D7%AA_%D7%94%D7%97%D7%A9%D7%9E%D7%9C_(%D7%9E%D7%A2%D7%92%D7%9C%D7%99%D7%9D_%D7%A1%D7%95%D7%A4%D7%99%D7%99%D7%9D_%D7%94%D7%A0%D7%99%D7%96%D7%95%D7%A0%D7%99%D7%9D_%D7%91%D7%9E%D7%AA%D7%97_%D7%A2%D7%93_1000_%D7%95%D7%95%D7%9C%D7%98))) | מעגלי שקעים בהגנת פחת 30 mA (ממומש כ-QA `SOCKET_NO_RCD`/`SOCKET_RCD_300`); חתכי מינימום למעגלים סופיים | QA קיים; חתכי מינימום — להוסיף טבלה [לאימות] |
| **תקנות החשמל (הארקות ואמצעי הגנה בפני חשמול), התשנ"א–1991; (הארקות יסוד), התשמ"א–1981** | טבעת הארקת יסוד: פלח ≥ 100 מ"מ² ועובי ≥ 3.5 מ"מ (הערך בטבלת הבדיקות של E-07 במשרד: 160/100, 4/3.5); חיבורי זיון; יציאות | `earthing.ring_checks` — הגבולות 100 מ"מ² / 3.5 מ"מ / 2 קוצים / ≥ 3 מ' אלקטרודה [לאימות מול נוסח התקנות] |

## 3. כבלים — העמסה (IEC 60364-5-52, מהדורה 3.0 2009)

- טבלאות הייחוס: **B.52.2** (PVC, 2 מוליכים עמוסים), **B.52.3** (XLPE, 2), **B.52.4** (PVC, 3), **B.52.5** (XLPE, 3); שיטות E/F/G בטבלה **B.52.12**; מקדמי טמפרטורה B.52.14–15, קיבוץ B.52.17–21 ([תוכן העניינים של התקן, ANSI preview](https://webstore.ansi.org/preview-pages/IEC/preview_iec60364-5-52%7Bed3.1%7Den.pdf), [TiSoft B.52.4](https://www.ti-soft.com/en/support/help/electricaldesign/standards/iec-60364-5-52/current-carrying-capacity/table_b_52_4), [TiSoft B.52.5](https://www.ti-soft.com/en/support/help/electricaldesign/standards/iec-60364-5-52/current-carrying-capacity/table_b_52_5)).
- במנוע (`qa.AMPACITY`): עמודת **שיטה C** בלבד, נחושת PVC/XLPE לשני המקרים (1P → 2 מוליכים, 3P → 3 מוליכים) **[נבדק מול ידע קודם, לאימות מול התקן]**; אלומיניום **[לאימות]**. כבלים מקבילים `2x(4x150)` מוכפלים. זהו **סינון** בלבד — אין מקדמי טמפרטורה/קיבוץ; דו"ח החישוב (eplan) קובע.
- דוגמה מהסט: LB.BESS 400A על 2x(4x150)NA2XY — העמסת סינון 2×290 = 580 A ✓; LB.PV 315A על 2x(4x120)NA2XY — 2×251 = 502 A ✓ (לפני התיקון, עם הטבלה השגויה, התקבלו שגיאות שווא).

## 4. מה חסר ומה הצעד הבא

1. להוריד את ארבעת ה-PDF (מינהל החשמל 2021, AEAI 2025, SEEEI, SII) ממחשב המשרד ולהעביר למנוע (`docs/plan/research/sources/`) — ואז לעדכן את טבלת 1 ל-[נבדק] ולהפעיל את בדיקת `BESS_DISCONNECT`.
2. לקבל מהרשות הארצית לכבאות את הדרישות העדכניות ל-BESS בחוץ (מרחקים, רחבת היערכות, מים) — ולהוסיף `clearances` לפריסת התשתיות.
3. לרכוש/לקבל את ת"י 61439 ו-IEC 60364-5-52 (טבלאות מלאות) — ולהחליף את טבלת הסינון בטבלה מלאה עם שיטות A1–F ומקדמים.
4. לאמת את גבולות טבעת הארקת היסוד (100 מ"מ², 3.5 מ"מ) מול נוסח תקנות ההארקות ומול ת"י 4466? — **הערה:** ת"י 4466 הוא תקן לפלדת זיון, לא להארקה; הוחלף במסמכי המנוע בהפניה לתקנות (הארקות יסוד).
