{
  "title": {
    "designer": "ברק הנדסת חשמל",
    "project": "כל גדר — BESS + PV",
    "site": "ברקן — אורי פלסט, אזור תעשייה",
    "client": "אפקון אגירה",
    "sheet_no": "E-20",
    "sheet_title": "שבלונת קידוח — תושבות Double-T ועיגון ארונות BESS",
    "revision": "C",
    "date": "2026-10-17",
    "scale": "1:25 / 1:20",
    "status": "לעיון",
    "revisions": [
      [
        "A",
        "2026-10-17",
        "טיוטה ראשונה — תבנית קידוח, לאימות מול שרטוט בסיס היצרן"
      ],
      [
        "B",
        "2026-10-17",
        "לפי G009 Roche (28.09.26): קורות IPE 200 מתחת לקצות הארון, 8 עוגנים לארון, שורות מוסטות"
      ],
      [
        "C",
        "2026-10-18",
        "חורי בסיס הארון (8×M12) ומרווחי יצרן לפי מדריך O&M של Rochex/Afcon 261kWh"
      ]
    ]
  },
  "drill_template": {
    "title": "שבלונת קידוח — תושבות Double-T, עיגון למשטח וחיבור ארונות BESS",
    "slab": {
      "length_mm": 5200,
      "width_mm": 2100,
      "thickness_mm": 200,
      "edge_min_mm": 100,
      "datum": "פינה קדמית-שמאלית של משטח הבטון (מבט על, החזית למטה)"
    },
    "pedestal": {
      "kind": "Double-T",
      "profile": "IPE 200 מגולוון — \"הגבהה קורות מתכת Double T\" לפי G009",
      "height_mm": 200,
      "length_mm": 1465,
      "width_mm": 100,
      "count_per_unit": 2,
      "inset_mm": 0,
      "galvanised": true
    },
    "anchor": {
      "name": "עוגן כימי Hilti HIT-HY 200-A + מוט HAS-U 8.8 מגולוון (או שו\"ע) — לאימות",
      "bolt": "M16",
      "hole_dia_mm": 18,
      "depth_mm": 125,
      "torque_nm": 80,
      "spacing_min_mm": 100,
      "qty_per_unit": 8,
      "note": "c_min / s_min 80 מ\"מ לפי ETA של העוגן — בתבנית נלקח 100"
    },
    "units": [
      {
        "tag": "PCS04",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 150,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 0,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      },
      {
        "tag": "PCS03",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 1239,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 200,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      },
      {
        "tag": "PCS02",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 2328,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 0,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      },
      {
        "tag": "PCS01",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 3417,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 200,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      }
    ],
    "zones": [
      {
        "label": "לוח איסוף BESS",
        "x_mm": 4556,
        "y_mm": 150,
        "w_mm": 150,
        "d_mm": 1465
      },
      {
        "label": "לוח Comm'",
        "x_mm": 4556,
        "y_mm": 1850,
        "w_mm": 150,
        "d_mm": 150
      }
    ],
    "notes": [
      "הארון: Roche Energy REL261 (\"Normal 261\" / Rochex by Afcon) — 989×1465, גובה 2471, כ-2.8 טון, הצבה על רצפה (מדף נתונים Roche 2026).",
      "מיקום הארונות, המשטח וההגבהה — לפי Kal Gader BESS+PV G009 (Roche/Aviel.P, 28.09.26, A1): משטח 5.2×2.1×0.2 מ', 150 מהקצה השמאלי, 100 בין ארונות, 750 עד הקצה הימני (לוח איסוף), חזית הארון 150 מקצה המשטח הקדמי; \"הגבהה קורות מתכת Double T\" 200 מ\"מ — קורה מתחת לכל קצה-צד של הארון, לכל עומקו.",
      "חיבור הארון לקורות: 8 חריצים Ø18×10 במסגרת הבסיס (1064×1405), אומי M12 + דסקיות Ø12 — לפי מדריך ההפעלה והתחזוקה Rochex/Afcon 125kW-261kWh (20260410) §5.5.5, §5.7; החורים החיצוניים (B1,B4,B5,B8) מעל אגפי הקורות; הפנימיים (B2,B3,B6,B7) — על פרופיל רוחבי מרותך בין הקורות.",
      "ה-Double-T = פרופיל פלדה I (IPE 200, אגף 100). הקורה מעוגנת למשטח דרך האגף התחתון: זוג ברגים אלכסוני בכל קצה (±30 מהגוף, הסטה 100 מ\"מ לאורך הקורה — מרווח 117 מ\"מ בין הזוג) — 4 לקורה, 8 לארון, 32 סה\"כ.",
      "יחידות זוגיות (PCS03, PCS01): שורות הברגים מוסטות 200 מ\"מ אחורה כדי לשמור מרווח ≥100 מ\"מ בין עוגני קורות סמוכות ברווח ה-100 שבין ארונות (נבדק אוטומטית בגיליון).",
      "משטח הבטון: ב-G009 של Roche נכתב \"יבוצע בהתאם לפרט שיצורף לתכנון\" — גיליון זה הוא הפרט; טבעת הארקת יסוד Ø10 ופלח 50×4 Fe לפי G006. בטון ב-30, פילוס עליון ±2 מ\"מ/2 מ'.",
      "קידוח לאחר אשפרת הבטון (≥7 ימים); איתור זיון בסורק לפני קידוח; ניקוי החור באוויר דחוס ומברשת ×2; הזרקת דבק, זמן אשפרה לפי טמפרטורה; מומנט הידוק 80 Nm.",
      "סבולת מיקום חור: ±4 מ\"מ (דרישת יצרני ארונות 261kWh דומים); אין לקדוח בטווח 100 מ\"מ מקצה המשטח.",
      "דרישות יצרן ליסוד (§5.5.3): הידוק קרקע ≥98%, גובה יסוד 300–450 מ\"מ מעל הקרקע (כאן 200 משטח + 200 קורה = 400), ניקוז, צינורות מעבר טמונים לכבלים, אטימה באש-מגן; פלח הארקה מגולוון בטבילה חמה מסופק על ידי הלקוח, התנגדות חיבור ≤0.1Ω (§5.8)."
    ],
    "verify": [
      "שרטוט בסיס היצרן נקרא מתמונה (רסטר) במדריך — מידות החורים (955/220/125/1145) לאימות מול DWG של היצרן לפני ייצור הקורות.",
      "פרופיל הקורה (IPE 200 הנחה לפי גובה 200 ב-G009) ועומסי רוח/רעידת אדמה — אישור קונסטרוקטור.",
      "סוג העוגן, hef ומומנט — לפי ETA של העוגן הנבחר (Hilti HIT-HY 200-A + HAS-U M16: hef 125, Tinst 80 Nm) — לאימות."
    ]
  },
  "site": {
    "title": "פריסת תשתיות — מבט על, חזית וחתך",
    "sheet_no": "E-02",
    "cabinet_height_mm": 2471,
    "items": [
      {
        "tag": "לוח BESS",
        "label": "לוח איסוף BESS",
        "kind": "panel",
        "x_mm": 4556,
        "y_mm": 150,
        "w_mm": 150,
        "d_mm": 600,
        "z_mm": 900,
        "h_mm": 1000,
        "note": "IP66, על מסגרת פלדה — לפי G009"
      },
      {
        "tag": "Comm'",
        "label": "לוח Comm'",
        "kind": "comm",
        "x_mm": 4556,
        "y_mm": 1700,
        "w_mm": 150,
        "d_mm": 400,
        "z_mm": 1750,
        "h_mm": 500,
        "show_front": false
      }
    ],
    "trays": [
      {
        "label": "סולם כבלים 300×100 על משטח בטון עם הגבהה",
        "kind": "ladder",
        "width_mm": 300,
        "height_mm": 100,
        "z_mm": 250,
        "points": [
          [
            300,
            1800
          ],
          [
            4400,
            1800
          ],
          [
            4400,
            1000
          ]
        ],
        "side_y_mm": 1800,
        "tag": "T1"
      },
      {
        "label": "תעלת רשת 100×85 (תקשורת)",
        "kind": "mesh",
        "width_mm": 100,
        "height_mm": 85,
        "z_mm": 450,
        "points": [
          [
            300,
            2000
          ],
          [
            4500,
            2000
          ]
        ],
        "side_y_mm": 2000,
        "tag": "T2"
      }
    ],
    "routes": [
      {
        "label": "4x(4x(1x70))N2XY + 4x(1x35Cu) — PCS01-04",
        "kind": "ac",
        "points": [
          [
            644,
            1615
          ],
          [
            644,
            1800
          ],
          [
            4400,
            1800
          ],
          [
            4400,
            1150
          ]
        ],
        "tag": "R1",
        "via": "PCS01-04 → T1 → לוח BESS"
      },
      {
        "label": "4xCat7 — EMS",
        "kind": "comm",
        "points": [
          [
            700,
            1615
          ],
          [
            700,
            2000
          ],
          [
            4556,
            2000
          ]
        ],
        "tag": "R2",
        "via": "PCS01-04 → T2 → Comm'"
      }
    ],
    "notes": [
      "פריסה לפי Kal Gader BESS+PV G009 (Roche/Aviel.P, 28.09.26): משטח 5.2×2.1×0.2 מ', ארונות ברווח 100, 150 מהקצה, 750 ללוח איסוף; סולם 300×100 ותעלת רשת 100×85 על הגבהה מאחורי השורה.",
      "קורות ההגבהה (Double-T, IPE 200, 200 מ\"מ) ועיגונן — ראו גיליון E-20 (שבלונת קידוח); אותו מודל מזין את שני הגיליונות.",
      "הולכה לכיוון לוח איסוף PV+BESS בתעלה מחורצת עם מכסה על גבי קיר חיצוני — לפי G009; תוואי מחוץ למשטח אינו מוצג כאן.",
      "משטח הבטון יבוצע לפי פרט קונסטרוקטור; הקבלן המבצע יתכנן ויאשר פתרון להגבהת תעלות על משטח בטון (הערת Roche ב-G009).",
      "מידות הארון 989×1465×2471 — מדף נתונים Roche REL261 (2026)."
    ],
    "verify": [
      "מידות ומיקום לוח האיסוף ולוח התקשורת (גובה הרכבה 900/1750) — הערכה מ-G009, לאימות מול הספק.",
      "גובה הגבהת הסולם (250) והרשת (450) — לאימות מול פרט הקבלן."
    ]
  }
}
