{
  "title": {
    "designer": "ברק הנדסת חשמל",
    "project": "כל גדר — BESS + PV",
    "site": "ברקן — אורי פלסט, אזור תעשייה",
    "client": "אפקון אגירה",
    "sheet_no": "E-03",
    "sheet_title": "",
    "revision": "A",
    "date": "2026-10-18",
    "scale": "-",
    "status": "לעיון",
    "revisions": [
      [
        "A",
        "2026-10-18",
        "סט תכנון מלא לפי G002 של Roche (28.09.26) — מודל אחד לכל הגיליונות"
      ]
    ],
    "system_data": [
      [
        "מערכת אגירה",
        "4 × 261 kWh = 1,044 kWh"
      ],
      [
        "הספק PCS",
        "4 × 125 kW (מוגבל 200 kW AC)"
      ],
      [
        "ארון",
        "Rochex/Afcon Normal 261 (REL261)"
      ],
      [
        "נקודת חיבור",
        "לוח איסוף PV+BESS — מאחורי מונה הייצור"
      ],
      [
        "מערכת סולארית קיימת",
        "200 kW AC"
      ]
    ]
  },
  "boards": [
    {
      "id": "MCP",
      "title": "לוח איסוף ראשי PV+BESS (חדש)",
      "supply": {
        "kind": "utility",
        "label": "לכיוון מונה ייצור — חח\"י",
        "meter": "מונה ייצור",
        "voltage": "400/230V",
        "frequency": "50Hz",
        "cable": {
          "designation": "2x(4x120)NA2XY",
          "length_m": 84.0,
          "method": "תת-קרקעי"
        },
        "earthing": "TN-C-S"
      },
      "incomer": {
        "tag": "Q.MAIN",
        "kind": "mccb",
        "poles": 4,
        "rating_a": 315,
        "icu_ka": 36,
        "lock": true,
        "note": "מפסק זרם ראשי מערכת סולארית ומערכת אגירה",
        "check": 1
      },
      "ct": "3×CT 400/5A Cl.0.2s",
      "meter": "SATEC PM135 *3 / To EMS Cat7",
      "busbar": {
        "label": "L1,L2,L3,N,G",
        "rating_a": 500,
        "icw_ka": 36
      },
      "spd": {
        "tag": "SPD",
        "kind": "spd",
        "poles": 4,
        "rating_a": null,
        "note": "T1+T2 3P+N 20kA"
      },
      "groups": [
        {
          "tag": "AUX",
          "title": "עזר",
          "circuits": [
            {
              "tag": "FISO",
              "device": {
                "tag": "FISO",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 6,
                "curve": "C"
              },
              "load": "הזנת מונה SATEC",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X1.5"
              }
            }
          ]
        }
      ],
      "feeders": [
        {
          "tag": "LB.PV",
          "device": {
            "tag": "LB.PV",
            "kind": "mccb",
            "poles": 4,
            "rating_a": 315,
            "icu_ka": 36
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "2x(4x120)NA2XY",
            "length_m": 9.0,
            "method": "90.7"
          },
          "to_board": "INVP"
        },
        {
          "tag": "LB.BESS",
          "device": {
            "tag": "LB.BESS",
            "kind": "mccb",
            "poles": 4,
            "rating_a": 400,
            "icu_ka": 36
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "2x(4x150)NA2XY",
            "length_m": 42.0,
            "du_pct": 1.0,
            "method": "90.7"
          },
          "to_board": "BESSP",
          "note": "Installation 90.7 (IEC), a=De, ΔV=1.0%"
        }
      ],
      "enclosure": {
        "model": "ארון פח IP66 להעמדה חיצונית",
        "manufacturer": "לפי ת\"י 61439-1",
        "width_mm": 800,
        "height_mm": 1200,
        "depth_mm": 300,
        "rows": 3,
        "modules_per_row": 36,
        "row_pitch_mm": 250,
        "mounting": "surface",
        "ip": "IP66"
      },
      "notes": [
        "לוח איסוף ראשי יתאים לדרישות ת\"י 61439-1, מקדם העמסה 1, מתכתי IP66 להעמדה חיצונית — הערות G005."
      ]
    },
    {
      "id": "INVP",
      "title": "לוח איסוף ממירים קיים",
      "existing": true,
      "supply": {
        "kind": "board",
        "from_board": "MCP",
        "label": "מלוח איסוף PV+BESS — LB.PV",
        "cable": {
          "designation": "2x(4x120)NA2XY"
        },
        "earthing": ""
      },
      "incomer": {
        "tag": "Q3",
        "kind": "mccb",
        "poles": 4,
        "rating_a": 315,
        "icu_ka": 36,
        "note": "מפסק זרם מערכת סולארית"
      },
      "ct": "3×CT 400/5A",
      "meter": "SATEC PM135 *2 / To EMS Cat7",
      "busbar": {
        "label": "L1,L2,L3,N,G",
        "rating_a": 400
      },
      "spd": {
        "tag": "SPD-INV",
        "kind": "spd",
        "poles": 4,
        "rating_a": null,
        "note": "T2 3P+N 20kA 100A"
      },
      "groups": [
        {
          "tag": "AUX",
          "title": "עזר ושירות",
          "circuits": [
            {
              "tag": "C6A",
              "device": {
                "tag": "FS1",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 6,
                "curve": "C"
              },
              "load": "FS1 — תרמוסטט/מאוורר",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X1.5"
              }
            },
            {
              "tag": "C10A",
              "device": {
                "tag": "FS2",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 10,
                "curve": "C"
              },
              "load": "FS2 — ארון תקשורת",
              "phase": "L2",
              "kind": "final",
              "cable": {
                "designation": "3X2.5"
              }
            },
            {
              "tag": "C16A",
              "device": {
                "tag": "RFS",
                "kind": "rcbo",
                "poles": 2,
                "rating_a": 16,
                "curve": "C",
                "idn_ma": 30,
                "rcd_type": "A"
              },
              "load": "שקע שירות",
              "phase": "L3",
              "kind": "final",
              "cable": {
                "designation": "3X2.5"
              }
            }
          ]
        }
      ],
      "feeders": [
        {
          "tag": "Q3.1",
          "device": {
            "tag": "Q3.1",
            "kind": "mccb",
            "poles": 4,
            "rating_a": 200,
            "icu_ka": 25,
            "note": "160A"
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "4X95 N2XY"
          },
          "to_node": "INV-A"
        },
        {
          "tag": "Q3.2",
          "device": {
            "tag": "Q3.2",
            "kind": "mccb",
            "poles": 4,
            "rating_a": 200,
            "icu_ka": 25,
            "note": "160A"
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "4X95 N2XY"
          },
          "to_node": "INV-B"
        }
      ],
      "enclosure": {
        "model": "ארון קיים",
        "width_mm": 800,
        "height_mm": 1200,
        "depth_mm": 300,
        "rows": 3,
        "modules_per_row": 36,
        "row_pitch_mm": 250,
        "mounting": "surface",
        "ip": "IP55"
      }
    },
    {
      "id": "BESSP",
      "title": "לוח איסוף BESS",
      "supply": {
        "kind": "board",
        "from_board": "MCP",
        "label": "מלוח איסוף PV+BESS — LB.BESS",
        "cable": {
          "designation": "2x(4x150)NA2XY",
          "length_m": 42,
          "du_pct": 1.0
        },
        "earthing": ""
      },
      "incomer": {
        "tag": "Q.1",
        "kind": "mccb",
        "poles": 4,
        "rating_a": 400,
        "icu_ka": 36,
        "lock": true,
        "note": "מפסק זרם ראשי לוח אגירה"
      },
      "ct": "3×CT 400/5A Cl.0.2s",
      "meter": "SATEC PM135 *1 / To EMS Cat7",
      "busbar": {
        "label": "L1,L2,L3,N,G",
        "rating_a": 500,
        "icw_ka": 36
      },
      "spd": {
        "tag": "SPD-B",
        "kind": "spd",
        "poles": 4,
        "rating_a": null,
        "note": "Class 1+2 3P+N 20kA"
      },
      "groups": [
        {
          "tag": "SRV",
          "title": "שירות",
          "circuits": [
            {
              "tag": "CM",
              "device": {
                "tag": "CM",
                "kind": "mcb",
                "poles": 2,
                "rating_a": 25,
                "curve": "C"
              },
              "load": "לוח תקשורת Comm'",
              "phase": "L1",
              "kind": "feeder",
              "cable": {
                "designation": "3X4 N2XY"
              },
              "to_board": "COMM"
            },
            {
              "tag": "FAN",
              "device": {
                "tag": "FAN",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 6,
                "curve": "C"
              },
              "load": "תרמוסטט + מאוורר",
              "phase": "L2",
              "kind": "final",
              "cable": {
                "designation": "3X1.5"
              }
            },
            {
              "tag": "SP1",
              "device": {
                "tag": "SP1",
                "kind": "mcb",
                "poles": 2,
                "rating_a": 16,
                "curve": "C"
              },
              "load": "שמור",
              "phase": "L3",
              "kind": "final"
            },
            {
              "tag": "SP2",
              "device": {
                "tag": "SP2",
                "kind": "mcb",
                "poles": 3,
                "rating_a": 25,
                "curve": "C"
              },
              "load": "שמור",
              "phase": "L1-3",
              "kind": "final"
            }
          ]
        },
        {
          "tag": "RCD-S",
          "title": "שקע שירות",
          "device": {
            "tag": "RCD-S",
            "kind": "rcd",
            "poles": 2,
            "rating_a": 40,
            "idn_ma": 30,
            "rcd_type": "A"
          },
          "circuits": [
            {
              "tag": "SKT",
              "device": {
                "tag": "SKT",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 16,
                "curve": "C"
              },
              "load": "שקע שירות",
              "phase": "L3",
              "kind": "final",
              "cable": {
                "designation": "3X2.5"
              }
            }
          ]
        }
      ],
      "feeders": [
        {
          "tag": "PCS1",
          "device": {
            "tag": "PCS1",
            "kind": "mccb",
            "poles": 3,
            "rating_a": 200,
            "icu_ka": 25,
            "note": "160A",
            "check": 2
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "4x(1x70)N2XY",
            "length_m": 18.0,
            "method": "90.7"
          },
          "to_node": "PCS01",
          "load_kw": 125.0
        },
        {
          "tag": "PCS2",
          "device": {
            "tag": "PCS2",
            "kind": "mccb",
            "poles": 3,
            "rating_a": 200,
            "icu_ka": 25,
            "note": "160A",
            "check": 2
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "4x(1x70)N2XY",
            "length_m": 18.0,
            "method": "90.7"
          },
          "to_node": "PCS02",
          "load_kw": 125.0
        },
        {
          "tag": "PCS3",
          "device": {
            "tag": "PCS3",
            "kind": "mccb",
            "poles": 3,
            "rating_a": 200,
            "icu_ka": 25,
            "note": "160A",
            "check": 2
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "4x(1x70)N2XY",
            "length_m": 18.0,
            "method": "90.7"
          },
          "to_node": "PCS03",
          "load_kw": 125.0
        },
        {
          "tag": "PCS4",
          "device": {
            "tag": "PCS4",
            "kind": "mccb",
            "poles": 3,
            "rating_a": 200,
            "icu_ka": 25,
            "note": "160A",
            "check": 2
          },
          "load": "",
          "phase": "",
          "kind": "feeder",
          "cable": {
            "designation": "4x(1x70)N2XY",
            "length_m": 18.0,
            "method": "90.7"
          },
          "to_node": "PCS04",
          "load_kw": 125.0
        }
      ],
      "enclosure": {
        "model": "ארון פח IP66 להעמדה חיצונית",
        "manufacturer": "לפי ת\"י 61439-1",
        "width_mm": 1000,
        "height_mm": 1400,
        "depth_mm": 300,
        "rows": 3,
        "modules_per_row": 48,
        "row_pitch_mm": 300,
        "mounting": "surface",
        "ip": "IP66"
      },
      "emergency_stop": true
    },
    {
      "id": "COMM",
      "title": "לוח תקשורת Comm'",
      "supply": {
        "kind": "board",
        "from_board": "BESSP",
        "label": "From AC Panel 230V",
        "cable": {
          "designation": "3X4 N2XY"
        },
        "voltage": "230V",
        "earthing": ""
      },
      "incomer": {
        "tag": "Q-C",
        "kind": "mcb",
        "poles": 2,
        "rating_a": 25,
        "curve": "C",
        "icu_ka": 10
      },
      "busbar": {
        "label": "L1,N 230V 25A 10kA",
        "rating_a": 25
      },
      "groups": [
        {
          "tag": "UPS",
          "title": "UPS 1kVA",
          "circuits": [
            {
              "tag": "UPS-IN",
              "device": {
                "tag": "UPS1",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 20,
                "curve": "C"
              },
              "load": "UPS 1kVA — כניסה",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X2.5"
              }
            },
            {
              "tag": "UPS-OUT",
              "device": {
                "tag": "UPS2",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 20,
                "curve": "C"
              },
              "load": "יציאת UPS — מפסק 2/0/1 + מנורת סימון",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X2.5"
              }
            },
            {
              "tag": "PSU",
              "device": {
                "tag": "PSU",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 6,
                "curve": "C"
              },
              "load": "ספק כוח 230/24V 150VA — EMS, ראוטר, מתג",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X1.5"
              }
            }
          ]
        },
        {
          "tag": "RCD-C",
          "title": "שקעים",
          "device": {
            "tag": "RCD-C",
            "kind": "rcd",
            "poles": 2,
            "rating_a": 25,
            "idn_ma": 30,
            "rcd_type": "A"
          },
          "circuits": [
            {
              "tag": "SKT-C",
              "device": {
                "tag": "SK",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 16,
                "curve": "C"
              },
              "load": "x2 שקע",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X2.5"
              }
            },
            {
              "tag": "FAN-C",
              "device": {
                "tag": "FN",
                "kind": "mcb",
                "poles": 1,
                "rating_a": 6,
                "curve": "C"
              },
              "load": "תרמוסטט + מאוורר",
              "phase": "L1",
              "kind": "final",
              "cable": {
                "designation": "3X1.5"
              }
            }
          ]
        }
      ],
      "feeders": [],
      "enclosure": {
        "model": "ארון תקשורת IP66",
        "width_mm": 600,
        "height_mm": 800,
        "depth_mm": 300,
        "rows": 2,
        "modules_per_row": 24,
        "row_pitch_mm": 200,
        "mounting": "surface",
        "ip": "IP66"
      }
    }
  ],
  "nodes": [
    {
      "id": "INV-A",
      "kind": "inverter",
      "label": "ממירים קיימים A",
      "sublabel": "מערכת סולארית קיימת",
      "rating": "100 kW AC"
    },
    {
      "id": "INV-B",
      "kind": "inverter",
      "label": "ממירים קיימים B",
      "sublabel": "מערכת סולארית קיימת",
      "rating": "100 kW AC"
    },
    {
      "id": "PCS01",
      "kind": "pcs",
      "label": "PCS01 — Normal 261",
      "sublabel": "Roche REL261 · 1P260S LFP",
      "rating": "125 kW / 261 kWh"
    },
    {
      "id": "PCS02",
      "kind": "pcs",
      "label": "PCS02 — Normal 261",
      "sublabel": "Roche REL261 · 1P260S LFP",
      "rating": "125 kW / 261 kWh"
    },
    {
      "id": "PCS03",
      "kind": "pcs",
      "label": "PCS03 — Normal 261",
      "sublabel": "Roche REL261 · 1P260S LFP",
      "rating": "125 kW / 261 kWh"
    },
    {
      "id": "PCS04",
      "kind": "pcs",
      "label": "PCS04 — Normal 261",
      "sublabel": "Roche REL261 · 1P260S LFP",
      "rating": "125 kW / 261 kWh"
    }
  ],
  "sld_groups": [
    {
      "sheet_no": "E-03",
      "title": "חד-קווי — לוח איסוף ראשי PV+BESS ולוח ממירים קיים",
      "boards": [
        "MCP",
        "INVP"
      ],
      "nodes": [
        "INV-A",
        "INV-B"
      ],
      "notes": [
        "לפי Kal Gader BESS+PV G005 (Roche/Aviel.P, 28.09.26): לוח איסוף ראשי חדש PV+BESS בין מונה הייצור ללוח הממירים הקיים; כבל קיים 2x(4x120)NA2XY ינותק מלוח הממירים ויחובר ללוח האיסוף החדש.",
        "זהירות — המתקן מוזן מחברת החשמל וגם ממערכת סולארית וממערכת אגירה (שילוט בכל לוח).",
        "מונה SATEC PM135 על CT 400/5A Cl.0.2s בכל לוח, תקשורת Cat7 ל-EMS (ראו גיליון תקשורת).",
        "לוחות יתאימו לת\"י 61439-1, מקדם העמסה 1, מתכתיים IP66 להעמדה חיצונית; חישובי טמפרטורה לכל לוח; סימון כבלים ומעגלים תקני."
      ]
    },
    {
      "sheet_no": "E-04",
      "title": "חד-קווי — לוח איסוף BESS וארונות PCS",
      "boards": [
        "BESSP"
      ],
      "nodes": [
        "PCS01",
        "PCS02",
        "PCS03",
        "PCS04"
      ],
      "notes": [
        "לפי G005/G009 של Roche: Q.1 400A 4P 36kA MCCB, PCS1–4 MCCB 200A (כיול 160A) 3P 25kA, כבל 4x(1x70)N2XY לכל ארון + 1x35Cu הארקה; Comm' 2x25A; שקע שירות דרך פחת 40A 30mA.",
        "גילוי וכיבוי אש אוטומטי בלוחות החשמל לפי פרוגרמת בטיחות אש של המזמין; חיבור לרכזת גילוי אש ראשית של המפעל.",
        "לפי הנחיות מינהל החשמל להתקנת מערכות אגירה (24.03.2021) — לאימות מול הנוסח המלא: מפסק ראשי משולט ללוח האגירה; מפסק/מנתק לכל PCS בטווח ראייה ובמרחק ≤ 3 מ'; לחצן חירום משולט; מעבר חופשי ≥ 0.6 מ' סביב הציוד; סוללות לפי ת\"י 62619."
      ]
    },
    {
      "sheet_no": "E-05",
      "title": "חד-קווי — לוח תקשורת Comm'",
      "boards": [
        "COMM"
      ],
      "nodes": [],
      "notes": [
        "לפי Kal Gader G009 (Roche): הזנה 230V מלוח BESS (2x25A, 3x4 N2XY); UPS 1kVA עם מפסק 2/0/1 ומנורת סימון; ספק כוח 230/24V 150VA ל-EMS, ראוטר ומתג; שקעים דרך פחת 25A 30mA.",
        "דיאגרמת התקשורת (SATEC ×3, EMS AGEERA, מתג 8 פורטים, ראוטר סלולרי, Cat7 ל-PCS01–04) — ראו גיליון תקשורת."
      ]
    }
  ],
  "notes": [],
  "drill_template": {
    "title": "שבלונת קידוח — תושבות Double-T, עיגון למשטח וחיבור ארונות BESS",
    "slab": {
      "length_mm": 5200,
      "width_mm": 2100,
      "thickness_mm": 200,
      "edge_min_mm": 100,
      "datum": "פינה קדמית-שמאלית של משטח הבטון (מבט על, החזית למטה)"
    },
    "pedestal": {
      "kind": "Double-T",
      "profile": "IPE 200 מגולוון — \"הגבהה קורות מתכת Double T\" לפי G009",
      "height_mm": 200,
      "length_mm": 1465,
      "width_mm": 100,
      "count_per_unit": 2,
      "inset_mm": 0,
      "galvanised": true
    },
    "anchor": {
      "name": "עוגן כימי Hilti HIT-HY 200-A + מוט HAS-U 8.8 מגולוון (או שו\"ע) — לאימות",
      "bolt": "M16",
      "hole_dia_mm": 18,
      "depth_mm": 125,
      "torque_nm": 80,
      "spacing_min_mm": 100,
      "qty_per_unit": 8,
      "note": "c_min / s_min 80 מ\"מ לפי ETA של העוגן — בתבנית נלקח 100"
    },
    "units": [
      {
        "tag": "PCS04",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 150,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 0,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      },
      {
        "tag": "PCS03",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 1239,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 200,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      },
      {
        "tag": "PCS02",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 2328,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 0,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      },
      {
        "tag": "PCS01",
        "model": "Normal 261",
        "width_mm": 989,
        "depth_mm": 1465,
        "x_mm": 3417,
        "y_mm": 150,
        "anchor_inset_x_mm": 30,
        "anchor_inset_y_mm": 150,
        "anchor_offset_y_mm": 200,
        "weight_t": 2.8,
        "anchor_stagger_mm": 100
      }
    ],
    "zones": [
      {
        "label": "לוח איסוף BESS",
        "x_mm": 4556,
        "y_mm": 150,
        "w_mm": 150,
        "d_mm": 1465
      },
      {
        "label": "לוח Comm'",
        "x_mm": 4556,
        "y_mm": 1850,
        "w_mm": 150,
        "d_mm": 150
      }
    ],
    "notes": [
      "הארון: Roche Energy REL261 (\"Normal 261\" / Rochex by Afcon) — 989×1465, גובה 2471, כ-2.8 טון, הצבה על רצפה (מדף נתונים Roche 2026).",
      "מיקום הארונות, המשטח וההגבהה — לפי Kal Gader BESS+PV G009 (Roche/Aviel.P, 28.09.26, A1): משטח 5.2×2.1×0.2 מ', 150 מהקצה השמאלי, 100 בין ארונות, 750 עד הקצה הימני (לוח איסוף), חזית הארון 150 מקצה המשטח הקדמי; \"הגבהה קורות מתכת Double T\" 200 מ\"מ — קורה מתחת לכל קצה-צד של הארון, לכל עומקו.",
      "חיבור הארון לקורות: 8 חריצים Ø18×10 במסגרת הבסיס (1064×1405), אומי M12 + דסקיות Ø12 — לפי מדריך ההפעלה והתחזוקה Rochex/Afcon 125kW-261kWh (20260410) §5.5.5, §5.7; החורים החיצוניים (B1,B4,B5,B8) מעל אגפי הקורות; הפנימיים (B2,B3,B6,B7) — על פרופיל רוחבי מרותך בין הקורות.",
      "ה-Double-T = פרופיל פלדה I (IPE 200, אגף 100). הקורה מעוגנת למשטח דרך האגף התחתון: זוג ברגים אלכסוני בכל קצה (±30 מהגוף, הסטה 100 מ\"מ לאורך הקורה — מרווח 117 מ\"מ בין הזוג) — 4 לקורה, 8 לארון, 32 סה\"כ.",
      "יחידות זוגיות (PCS03, PCS01): שורות הברגים מוסטות 200 מ\"מ אחורה כדי לשמור מרווח ≥100 מ\"מ בין עוגני קורות סמוכות ברווח ה-100 שבין ארונות (נבדק אוטומטית בגיליון).",
      "משטח הבטון: ב-G009 של Roche נכתב \"יבוצע בהתאם לפרט שיצורף לתכנון\" — גיליון זה הוא הפרט; טבעת הארקת יסוד Ø10 ופלח 50×4 Fe לפי G006. בטון ב-30, פילוס עליון ±2 מ\"מ/2 מ'.",
      "קידוח לאחר אשפרת הבטון (≥7 ימים); איתור זיון בסורק לפני קידוח; ניקוי החור באוויר דחוס ומברשת ×2; הזרקת דבק, זמן אשפרה לפי טמפרטורה; מומנט הידוק 80 Nm.",
      "סבולת מיקום חור: ±4 מ\"מ (דרישת יצרני ארונות 261kWh דומים); אין לקדוח בטווח 100 מ\"מ מקצה המשטח.",
      "דרישות יצרן ליסוד (§5.5.3): הידוק קרקע ≥98%, גובה יסוד 300–450 מ\"מ מעל הקרקע (כאן 200 משטח + 200 קורה = 400), ניקוז, צינורות מעבר טמונים לכבלים, אטימה באש-מגן; פלח הארקה מגולוון בטבילה חמה מסופק על ידי הלקוח, התנגדות חיבור ≤0.1Ω (§5.8)."
    ],
    "verify": [
      "שרטוט בסיס היצרן נקרא מתמונה (רסטר) במדריך — מידות החורים (955/220/125/1145) לאימות מול DWG של היצרן לפני ייצור הקורות.",
      "פרופיל הקורה (IPE 200 הנחה לפי גובה 200 ב-G009) ועומסי רוח/רעידת אדמה — אישור קונסטרוקטור.",
      "סוג העוגן, hef ומומנט — לפי ETA של העוגן הנבחר (Hilti HIT-HY 200-A + HAS-U M16: hef 125, Tinst 80 Nm) — לאימות."
    ]
  },
  "site": {
    "title": "פריסת תשתיות — מבט על, חזית וחתך",
    "sheet_no": "E-02",
    "cabinet_height_mm": 2471,
    "items": [
      {
        "tag": "לוח BESS",
        "label": "לוח איסוף BESS",
        "kind": "panel",
        "x_mm": 4556,
        "y_mm": 150,
        "w_mm": 150,
        "d_mm": 600,
        "z_mm": 900,
        "h_mm": 1000,
        "note": "IP66, על מסגרת פלדה — לפי G009"
      },
      {
        "tag": "Comm'",
        "label": "לוח Comm'",
        "kind": "comm",
        "x_mm": 4556,
        "y_mm": 1700,
        "w_mm": 150,
        "d_mm": 400,
        "z_mm": 1750,
        "h_mm": 500,
        "show_front": false
      }
    ],
    "trays": [
      {
        "label": "סולם כבלים 300×100 על משטח בטון עם הגבהה",
        "kind": "ladder",
        "width_mm": 300,
        "height_mm": 100,
        "z_mm": 250,
        "points": [
          [
            300,
            1800
          ],
          [
            4400,
            1800
          ],
          [
            4400,
            1000
          ]
        ],
        "side_y_mm": 1800,
        "tag": "T1"
      },
      {
        "label": "תעלת רשת 100×85 (תקשורת)",
        "kind": "mesh",
        "width_mm": 100,
        "height_mm": 85,
        "z_mm": 450,
        "points": [
          [
            300,
            2000
          ],
          [
            4500,
            2000
          ]
        ],
        "side_y_mm": 2000,
        "tag": "T2"
      }
    ],
    "routes": [
      {
        "label": "4x(4x(1x70))N2XY + 4x(1x35Cu) — PCS01-04",
        "kind": "ac",
        "points": [
          [
            644,
            1615
          ],
          [
            644,
            1800
          ],
          [
            4400,
            1800
          ],
          [
            4400,
            1150
          ]
        ],
        "tag": "R1",
        "via": "PCS01-04 → T1 → לוח BESS"
      },
      {
        "label": "4xCat7 — EMS",
        "kind": "comm",
        "points": [
          [
            700,
            1615
          ],
          [
            700,
            2000
          ],
          [
            4556,
            2000
          ]
        ],
        "tag": "R2",
        "via": "PCS01-04 → T2 → Comm'"
      }
    ],
    "notes": [
      "פריסה לפי Kal Gader BESS+PV G009 (Roche/Aviel.P, 28.09.26): משטח 5.2×2.1×0.2 מ', ארונות ברווח 100, 150 מהקצה, 750 ללוח איסוף; סולם 300×100 ותעלת רשת 100×85 על הגבהה מאחורי השורה.",
      "קורות ההגבהה (Double-T, IPE 200, 200 מ\"מ) ועיגונן — ראו גיליון E-20 (שבלונת קידוח); אותו מודל מזין את שני הגיליונות.",
      "הולכה לכיוון לוח איסוף PV+BESS בתעלה מחורצת עם מכסה על גבי קיר חיצוני — לפי G009; תוואי מחוץ למשטח אינו מוצג כאן.",
      "משטח הבטון יבוצע לפי פרט קונסטרוקטור; הקבלן המבצע יתכנן ויאשר פתרון להגבהת תעלות על משטח בטון (הערת Roche ב-G009).",
      "מידות הארון 989×1465×2471 — מדף נתונים Roche REL261 (2026).",
      "מרחקי בטיחות (כבאות): הרשות הארצית לכבאות נשענת על NFPA 855 בהתאמה — מרחק ≥ 3 מ' ממבנים/גבול מגרש/חומר דליק אלא אם קיר אש, רחבת היערכות לכבאים — לאימות ולתיאום מול הרשות לפני ביצוע (ראו docs/plan/research/08)."
    ],
    "verify": [
      "מידות ומיקום לוח האיסוף ולוח התקשורת (גובה הרכבה 900/1750) — הערכה מ-G009, לאימות מול הספק.",
      "גובה הגבהת הסולם (250) והרשת (450) — לאימות מול פרט הקבלן.",
      "דרישות כבאות למערך האגירה (מרחקים, רחבת היערכות, מים לכיבוי) — טרם אומתו מול הרשות הארצית לכבאות והצלה."
    ]
  },
  "earthing": {
    "title": "תוכנית הארקות והשוואת פוטנציאלים — מערך האגירה",
    "sheet_no": "E-06",
    "system": "TN-C-S",
    "bars": [
      {
        "id": "פה\"פ-A",
        "label": "פס השוואה משנה — לוח איסוף אגירה",
        "material": "Cu 4×40",
        "holes": 14,
        "location": "בתוך לוח איסוף BESS",
        "plan_xy_mm": [
          4630,
          450
        ],
        "conductors": [
          {
            "target": "הארקת תעלת כבלים PCS01–04",
            "size": "35 Cu",
            "kind": "bond"
          },
          {
            "target": "הארקת גוף BESS1",
            "size": "35 Cu",
            "kind": "pe"
          },
          {
            "target": "הארקת גוף BESS2",
            "size": "35 Cu",
            "kind": "pe"
          },
          {
            "target": "הארקת גוף BESS3",
            "size": "35 Cu",
            "kind": "pe"
          },
          {
            "target": "הארקת גוף BESS4",
            "size": "35 Cu",
            "kind": "pe"
          },
          {
            "target": "תעלת רשת (תקשורת)",
            "size": "16 Cu",
            "kind": "bond"
          },
          {
            "target": "גופים מתכתיים",
            "size": "16 Cu",
            "kind": "bond"
          },
          {
            "target": "הארקות פנימיות לוח חשמל",
            "size": "16 Cu",
            "kind": "pe",
            "qty": 2
          },
          {
            "target": "פלח הארקה 50×4 Fe — טבעת יסוד",
            "size": "50×4 Fe",
            "kind": "electrode"
          },
          {
            "target": "אלקטרודת הארקה",
            "size": "35 Cu",
            "kind": "electrode"
          }
        ]
      },
      {
        "id": "פה\"פ-PV",
        "label": "פה\"פ מערכת סולארית קיימת",
        "material": "Cu 4×40",
        "holes": 10,
        "location": "ליד לוח איסוף ממירים קיים",
        "conductors": [
          {
            "target": "הארקות קיימות",
            "size": "קיים",
            "kind": "existing",
            "qty": 2
          },
          {
            "target": "הארקת יסוד המבנה (קיים)",
            "size": "קיים",
            "kind": "existing"
          }
        ]
      }
    ],
    "links": [
      {
        "from_bar": "פה\"פ-A",
        "to_bar": "פה\"פ-PV",
        "size": "1×70 Cu/PVC",
        "length_m": 42
      }
    ],
    "electrodes": [
      {
        "label": "אלקטרודת הארקה — מוט פלדה מצופה נחושת Ø19 מ\"מ לפחות, עומק 3 מ', בשוחת הארקה פלסטית (ת\"י 1742)",
        "qty": 1,
        "depth_m": 3.0,
        "pit": true,
        "plan_xy_mm": [
          5600,
          1050
        ]
      }
    ],
    "ring": {
      "material": "Fe 50×4 מגולוון",
      "section_mm2": 200,
      "thickness_mm": 4,
      "offset_mm": 150,
      "rebar_dia_mm": 10,
      "bond_every_m": 5.0,
      "outlets": 2,
      "closed": true
    },
    "notes": [
      "לפי Kal Gader BESS+PV G006 (Roche/Aviel.P, 28.09.26): פה\"פ משנה בלוח איסוף האגירה Cu 4×40; גיד 1×35 Cu לכל ארון (הארקת גוף BESS ×4) ולתעלת הכבלים; 1×16 Cu לגופים מתכתיים ולתעלת הרשת; מוליך 1×70 Cu/PVC לפה\"פ המערכת הסולארית הקיימת.",
      "טבעת הארקת יסוד: פלח 50×4 Fe מגולוון מרותך לברזלי הזיון (≥Ø10) של משטח הבטון, היקפית, עם 2 קוצי הארקה — תקנות החשמל (הארקות יסוד) ות\"י 4466.",
      "אלקטרודת הארקה אנכית בשוחה פלסטית לפי ת\"י 1742; גיד הארקה חשוף 1×35 Cu לכיוון פה\"פ; מהדק טבעת תקני.",
      "הארקות מערך האגירה בהתאם להוראות יצרן הציוד (Roche REL261); שימוש בנעלי כבל תקניים בלבד; יש להשאיר לפחות 2 חורים פנויים בכל פס הארקה.",
      "חובה לבדוק תקינות ותאימות מערכת ההארקה הקיימת (התנגדות הארקה, רציפות) לפני החיבור — רישום בדו\"ח בודק."
    ],
    "verify": [
      "התנגדות הארקה כוללת נדרשת — לפי תכנון ההגנות (TN-C-S, חח\"י) ודרישות יצרן ה-PCS.",
      "מיקום הטבעת והקוצים במשטח — מול פרט הקונסטרוקטור (זיון המשטח)."
    ]
  },
  "comm": {
    "title": "דיאגרמת חיבור תקשורת — EMS, מונים וארונות PCS",
    "sheet_no": "E-07",
    "panel_label": "Comm Panel",
    "devices": [
      {
        "id": "PM3",
        "label": "SATEC Meter *3 — P.O.C",
        "kind": "meter",
        "place": "field",
        "sublabel": "לוח איסוף PV+BESS, CT 400/5A"
      },
      {
        "id": "PM2",
        "label": "SATEC Meter *2 — PV",
        "kind": "meter",
        "place": "field",
        "sublabel": "לוח ממירים קיים"
      },
      {
        "id": "PM1",
        "label": "SATEC Meter *1 — BESS",
        "kind": "meter",
        "place": "field",
        "sublabel": "לוח איסוף BESS"
      },
      {
        "id": "EMS",
        "label": "EMS Controller AGEERA",
        "kind": "ems",
        "place": "panel",
        "ports": [
          "Power.IN",
          "RS485",
          "LAN"
        ]
      },
      {
        "id": "SW",
        "label": "Switch 8 ports",
        "kind": "switch",
        "place": "panel",
        "sublabel": "לא מנוהל"
      },
      {
        "id": "RT",
        "label": "Cellular Router Modem",
        "kind": "router",
        "place": "panel",
        "sublabel": "(Industrial)",
        "ports": [
          "Power.IN",
          "RS485",
          "LAN"
        ]
      },
      {
        "id": "PCS01",
        "label": "PCS01",
        "kind": "pcs",
        "place": "row",
        "sublabel": "Normal 261"
      },
      {
        "id": "PCS02",
        "label": "PCS02",
        "kind": "pcs",
        "place": "row",
        "sublabel": "Normal 261"
      },
      {
        "id": "PCS03",
        "label": "PCS03",
        "kind": "pcs",
        "place": "row",
        "sublabel": "Normal 261"
      },
      {
        "id": "PCS04",
        "label": "PCS04",
        "kind": "pcs",
        "place": "row",
        "sublabel": "Normal 261"
      }
    ],
    "links": [
      {
        "a": "PM3",
        "b": "SW",
        "medium": "Cat7",
        "label": "מונה P.O.C"
      },
      {
        "a": "PM2",
        "b": "SW",
        "medium": "Cat7",
        "label": "מונה PV"
      },
      {
        "a": "PM1",
        "b": "SW",
        "medium": "Cat7",
        "label": "מונה BESS"
      },
      {
        "a": "EMS",
        "b": "SW",
        "medium": "Cat7",
        "label": ""
      },
      {
        "a": "RT",
        "b": "SW",
        "medium": "Cat7",
        "label": "WAN סלולרי"
      },
      {
        "a": "SW",
        "b": "PCS01",
        "medium": "Cat7",
        "label": "EMS ↔ PCS"
      },
      {
        "a": "SW",
        "b": "PCS02",
        "medium": "Cat7",
        "label": "EMS ↔ PCS"
      },
      {
        "a": "SW",
        "b": "PCS03",
        "medium": "Cat7",
        "label": "EMS ↔ PCS"
      },
      {
        "a": "SW",
        "b": "PCS04",
        "medium": "Cat7",
        "label": "EMS ↔ PCS"
      }
    ],
    "notes": [
      "לפי Kal Gader BESS+PV G009 (Roche/Aviel.P, 28.09.26): שלושה מוני SATEC PM135 (P.O.C, PV, BESS) ב-Cat7 למתג 8 פורטים לא מנוהל בלוח התקשורת; בקר EMS AGEERA וראוטר סלולרי תעשייתי; Cat7 לכל ארון PCS (4×Cat7 בתעלת הרשת 100×85).",
      "כבלי תקשורת Cat7 S/FTP לחוץ, בתעלת רשת נפרדת מכבלי הכוח; הארקת סיכוך בצד אחד (לוח התקשורת).",
      "הזנת לוח התקשורת 230V מלוח איסוף BESS דרך UPS 1kVA וספק 230/24V — ראו גיליון E-05.",
      "כבל גילוי אש מסוכך 2×0.8 (אדום) מהארונות לרכזת גילוי אש — תוואי בתעלת הרשת (לפי פרוגרמת בטיחות אש)."
    ],
    "verify": [
      "פרוטוקול EMS ↔ PCS (Modbus TCP) וכתובות IP — לפי Roche / AGEERA.",
      "ספק שירות סלולרי ו-APN — לפי המזמין."
    ]
  },
  "sources": [
    "RCH Kal Gader BESS+PV — G002 Complete Design (Roche Energy / Rochex by Afcon, Aviel.P, 28.09.26, מהדורה A1): G000 שער, G003 תוואי, G005 חד-קווי, G006 הארקות, G009 פריסת תשתיות ותקשורת",
    "Rochex Energy by Afcon — 125kW/261kWh CE Energy Storage System Operation and Maintenance Manual (20260410): §5.2 מרווחים, §5.5 יסוד, §5.5.5 שרטוט יסוד, §5.7 חיבור בסיס (8×M12), §5.8 הארקה, §5.9 חיבור AC (3P4W+PE, מפסק ≥315A)",
    "Roche Energy — NORMAL C&I CABINET 261 / REL261 datasheet (2026): 1465×989×2471 מ\"מ, ~2.8 טון, 1P260S LFP 314Ah, IP54",
    "הצעת מחיר B.E.E 2609-11/2 (11.09.26) — עבודות חשמל, כבילה, תעלות והארקה, כולל משטח בטון, קורות Double-T ועיגון הארונות",
    "ת\"י 61439-1/2; תקנות החשמל (התקנת לוחות עד 1000V), (הארקות ואמצעי הגנה), (הארקות יסוד), (מעגלים סופיים); IEC 60364-5-52 (העמסת כבלים)",
    "Hilti HIT-HY 200-A + HAS-U — נתוני ETA לעוגן M16 (c_min/s_min, hef 125) — לאימות מול המסמך העדכני"
  ],
  "project_data": [
    [
      "מערכת אגירה",
      "4 × Roche REL261 (Normal 261) — 1,044 kWh / 500 kW DC"
    ],
    [
      "הספק AC",
      "200 kW (שילוב במערכת סולארית קיימת 200 kW)"
    ],
    [
      "חיבור",
      "לוח איסוף ראשי PV+BESS חדש בין מונה הייצור ללוח הממירים הקיים"
    ],
    [
      "מתח / הארקה",
      "400/230V 50Hz, TN-C-S"
    ],
    [
      "משטח",
      "בטון מזוין 5.2×2.1×0.2 מ', קורות IPE 200, 32 עוגנים M16"
    ]
  ],
  "check_marks": [
    "כושר ניתוק (Icu) של Q.MAIN ושל מפסקי הלוחות — לפי חישוב זרם קצר בנקודת החיבור (טרם חושב).",
    "כיול PCS1–4 ל-160A מול המלצת היצרן למפסק ≥315A (מדריך O&M §5.9) — לבירור מול Roche."
  ],
  "signage": [
    {
      "text": "סכנה — מתח גבוה DC 832V בתוך הארון. פתיחה לטכנאי מוסמך בלבד",
      "location": "דלת כל ארון PCS",
      "rule": "manufacturer_warning",
      "kind": "warning",
      "status": "קיים (יצרן)"
    }
  ]
}
